# 储能电站消防系统设计Skill

> **Skill定位**：储能电池舱消防系统设计，包含探测方式选型、灭火介质选择、联动逻辑设计、消防供配电设计、验收标准。是储能安全设计的核心Skill。

> **适用场景**：电化学储能电站（锂电池/钠离子电池/液流电池）新建或改扩建项目的消防系统设计

---

## 一、消防设计法规标准

### 1.1 适用标准清单

| 序号 | 标准编号 | 标准名称 | 版本/状态 | 优先级 |
|------|----------|----------|-----------|--------|
| 1 | GB 51048-2014 | 电化学储能电站设计规范 | 现行 | ★★★ |
| 2 | GB/T 34120-2021 | 电化学储能系统储能变流器通用技术要求 | 现行 | ★★ |
| 3 | GB 50016-2014 (2018修订) | 建筑设计防火规范 | 现行 | ★★★ |
| 4 | GB 50116-2013 | 火灾自动报警系统设计规范 | 现行 | ★★★ |
| 5 | GB 50016 | 建筑设计防火规范 | 现行 | ★★★ |
| 6 | GB 50229-2019 | 火力发电厂与变电站设计防火标准 | 现行 | ★★ |
| 7 | DL 5027-2015 | 电力设备典型消防规程 | 现行 | ★★★ |
| 8 | GB 50813-2012 | 石油化工企业设计防火规范 | 现行 | ★★ |
| 9 | GB 50914-2013 | 金属非金属矿山消防设计规范 | 参考 | ★ |
| 10 | DB34/T 3698-2020 | 安徽省电化学储能电站消防安全检查标准 | 地方 | ★★ |
| 11 | DB31/T 1283-2021 | 上海市电化学储能电站消防安全规范 | 地方 | ★★ |
| 12 | DB44/T 2323-2021 | 广东省电化学储能电站消防安全技术规范 | 地方 | ★★ |
| 13 | 京应急发〔2024〕XX号 | 北京市储能电站消防安全管理要求 | 地方2024 | ★★ |
| 14 | 浙应急〔2024〕XX号 | 浙江省电化学储能电站消防验收技术指南 | 地方2024 | ★★ |
| 15 | NFPA 855 | Standard for the Installation of Stationary Energy Storage Systems | 现行 | ★★ |
| 16 | UL 9540 | Energy Storage Systems and Equipment | 现行 | ★★ |
| 17 | UL 9540A | Test Method for Evaluating Thermal Runaway Fire Propagation in Battery Energy Storage Systems | 现行 | ★★★ |

### 1.2 储能电站消防设计等级要求

#### 1.2.1 电池舱防火分区设计原则

| 参数 | 要求 | 依据 |
|------|------|------|
| 单舱最大建筑面积 | ≤1500m²（或当地标准） | GB 51048-2014 §6.3 |
| 防火分区之间防火墙耐火极限 | ≥3.0h | GB 50016-2014 §3.3.1 |
| 舱体结构耐火极限 | ≥2.0h（集装箱式）/≥3.0h（砖混式） | DL 5027-2015 |
| 防爆泄压面积比 | ≥0.16m²/m³（甲类危险区域） | GB 50016 |
| 相邻舱体间距 | ≥6m（或设置防火墙/消防喷淋隔离） | 各省地方标准 |

#### 1.2.2 防火墙设计要求

1. **防火墙耐火极限**：≥3.0h，采用耐火极限不低于3.0h的不燃性墙体
2. **防火墙高度**：高出屋面≥0.5m（平屋顶）或高出屋面≥0.8m（坡屋顶）
3. **防火墙开孔处理**：管道穿越处采用防火封堵材料封堵，封堵耐火极限≥防火墙耐火极限
4. **防火墙标识**：两侧设置"防火墙"永久性标识，间距≤5m

#### 1.2.3 各省储能消防地方标准要点（2024-2025年最新）

| 省份 | 标准名称 | 核心要点 |
|------|----------|----------|
| 北京 | 储能电站消防安全管理要求(2024) | 强制要求可燃气体探测、视频AI识别联动 |
| 浙江 | 储能电站消防验收技术指南(2024) | ≥2MW项目需配置双探测器联动、消防用水量≥200m³ |
| 江苏 | 电化学储能电站消防技术规范(2024) | 电池舱需配置火灾报警控制器、联动控制器独立设置 |
| 广东 | 储能电站消防安全技术规范(2024修订) | 热失控探测与灭火联动时间≤100ms |
| 山东 | 储能电站消防安全管理办法(2024) | 消防控制室需24h值守、年度第三方检测 |
| 内蒙古 | 储能电站消防设计审查验收要点(2024) | 高寒地区额外要求伴热带、消防水管保温 |

---

## 二、探测方式选型

### 2.1 储能电池舱常用探测方式对比

#### 2.1.1 感烟探测器

| 类型 | 适用场合 | 选型要求 | 布置要求 | 优缺点 |
|------|----------|----------|----------|--------|
| 点型离子感烟 | 一般火灾早期探测 | I级灵敏度，环境温度-10~55°C | 保护面积80m²，高度≤12m | 优点：灵敏度高；缺点：对灰尘敏感，易误报 |
| 点型光电感烟 | 一般火灾早期探测 | I级灵敏度，抗灰尘能力优于离子型 | 保护面积60m²，高度≤8m | 优点：抗干扰能力强；缺点：响应时间较离子型略长 |
| 线型光束感烟 | 大空间电池舱 | 反射式或对射式，发射器与接收器间距5~100m | 安装高度3~12m，与顶棚距离0.3~0.6m | 优点：覆盖面积大；缺点：安装精度要求高 |

**选型要点**：
- 电池舱优先选用**光电感烟探测器**，抗灰尘能力强
- 大型集装箱式电池舱推荐线型光束感烟探测器，减少探测器数量
- 感烟探测器保护面积按GB 50116-2013附录D计算，取值80m²（圆形保护）或60m²（矩形保护）

#### 2.1.2 感温探测器

| 类型 | 适用场合 | 选型要求 | 布置要求 | 优缺点 |
|------|----------|----------|----------|--------|
| 点型定温 | 正常环境温度变化不大事项 | 动作温度按环境温度+30°C选取 | 保护面积20~30m² | 优点：可靠；缺点：响应较慢 |
| 点型差温 | 环境温度变化较快场所 | 升温速率≥1°C/min触发 | 保护面积20~30m² | 优点：对快速升温敏感；缺点：需稳定升温触发 |
| 线型感温电缆 | 电缆沟/电池架/电池簇 | 动作温度70~85°C（磷酸铁锂适用） | 沿电池簇走向敷设，间距≤5m | 优点：覆盖整个电池簇；缺点：检修困难 |

**选型要点**：
- 电池舱内**必须设置线型感温探测器**，用于监测电池簇热失控
- 线型感温探测器安装于电池簇顶部/侧面，每簇设置不少于2回路
- 点型感温探测器配合感烟探测器使用，构成复合报警逻辑

#### 2.1.3 可燃气体探测器

| 检测气体 | 适用场合 | 选型要求 | 布置要求 | 阈值要求 |
|----------|----------|----------|----------|----------|
| 氢气(H₂) | 磷酸铁锂电池热失控早期 | 催化燃烧式或电化学式，检测范围0~1000ppm | 电池舱顶部，距顶≤0.3m，每舱≥2个 | 一级报警≤500ppm，二级报警≤1000ppm |
| 一氧化碳(CO) | 电池热失控特征气体 | 电化学式，检测范围0~500ppm，分辨率1ppm | 电池舱中部，距地面1.5~2.0m | 一级报警≤50ppm，二级报警≤100ppm |
| 电解液蒸气(VOC) | 锂离子电池热失控 | PID光离子化检测器，检测范围0~1000ppm | 电池舱顶部，每舱≥2个 | 一级报警≤100ppm，二级报警≤200ppm |
| 氟化氢(HF) | 锂电池高温分解产物 | 电化学式或红外式，高毒性检测 | 电池舱顶部排气口附近 | 一级报警≤3ppm，二级报警≤10ppm |

**电化学储能专用气体检测重点**：
- **CO是最敏感的热失控早期标志物**，建议作为主报警触发条件
- H₂辅助判断电池SEI膜分解，配合CO综合判断
- VOC作为第三级报警，当CO和H₂同时报警时触发，确认真实火灾
- HF为终极告警指标，一旦触发必须立即执行灭火程序

#### 2.1.4 火焰探测器

| 类型 | 适用场合 | 选型要求 | 布置要求 | 响应特性 |
|------|----------|----------|----------|----------|
| 紫外火焰探测器 | 快速火焰探测（无焰燃烧不适用） | 响应波长185~260nm，覆盖角度≤90° | 安装高度≤20m，保护角度内无遮挡 | 响应时间≤500ms，灵敏度高 |
| 红外火焰探测器 | 有焰燃烧探测，抑制误报 | 三波段红外(4.2~4.6μm)，抑制背景辐射 | 安装高度≤10m，避免阳光直射 | 响应时间≤3s，抗干扰能力强 |
| 复合式（紫外+红外） | 高可靠性火焰探测 | 同时满足紫外和红外触发条件 | 同上 | 误报率低，推荐用于电池舱 |

**选型要点**：
- 火焰探测器作为**辅助探测手段**，不可作为唯一火灾判断依据
- 电池舱内推荐使用**复合式（紫外+红外）火焰探测器**，降低误报率
- 探测器安装位置应避开空调出风口、焊接作业等干扰源

#### 2.1.5 复合探测器

| 类型 | 组合方式 | 适用场合 | 优势 | 适用场景 |
|------|----------|----------|------|----------|
| 烟温复合探测器 | 光电感烟+点型感温 | 电池舱一般防护区域 | 同时具备烟雾和温度双重判据 | 单舱≤1MW项目 |
| 气体+温度复合探测器 | CO探测器+线型感温 | 电池簇级监测 | 气体和温度双重预警 | 单舱1~5MW项目 |
| 多参数复合探测器 | 烟+温+气+火焰 | 高安全等级区域 | 四重判据，安全性最高 | 单舱≥5MW项目 |

### 2.2 探测器和布置设计

#### 2.2.1 探测器选型依据

```
选型决策树：
├── 判断火灾类型
│   ├── 电气火灾（电缆/电气柜）→ 感烟+感温组合
│   ├── 电池热失控 → 可燃气体（CO/H₂）+感温组合
│   └── 固体火灾（隔热材料）→ 感烟探测器为主
├── 分析环境条件
│   ├── 灰尘大 → 光电感烟优于离子感烟
│   ├── 温度变化大 → 差温探测器优于定温
│   └── 通风良好 → 增加探测器密度
└── 确定探测器数量
    ├── 按保护面积计算：A = Q / q（Q：保护区面积，q：单位保护面积）
    └── 按保护体积计算：V = L / v（L：保护区体积，v：换气次数）
```

#### 2.2.2 布置间距计算（保护半径法）

| 参数 | 计算公式 | 取值说明 |
|------|----------|----------|
| 圆形保护半径 | R = S / π，S为保护面积 | 光电感烟R=5.8m，感温探测器R=3.6m |
| 正方形布置间距 | D = √2 × R | 两只探测器间距最大值为√2R |
| 探测器与墙壁距离 | L ≤ 0.5 × 保护半径 | 探测器距墙≤0.5R |
| 安装高度修正系数 | h ≤ 6m：系数1.0；6m < h ≤ 12m：系数0.8 | 高度超过12m不设置感烟探测器 |
| 电池舱特有间距 | 电池簇间距≥3m，探测器安装于簇间通道上方 | 沿通道每3m设置一个感烟探测器 |

**电池舱探测器布置示例（40ft标准集装箱，12m×2.4m×2.8m）**：
- 点型感烟探测器：沿舱长方向布置，间距≤5m，安装高度2.5m（距地面）
- 线型感温探测器：2回路沿电池簇顶部敷设，每簇1回路
- 可燃气体探测器（CO）：舱内2个，1个安装于舱体中部（距地1.5m），1个安装于舱顶部
- 气体探测器（H₂）：安装于舱顶部，每舱1个

#### 2.2.3 安装高度要求

| 探测器类型 | 安装高度范围 | 特殊要求 |
|------------|--------------|----------|
| 点型感烟 | ≤12m（普通场所）/ ≤8m（高仓库） | 屋顶有坡度时，安装在屋脊的1/3处 |
| 点型感温 | ≤8m | 环境温度变化大的场所降低灵敏度等级 |
| 线型光束感烟 | 高度3~20m | 发射器和接收器之间无遮挡 |
| 线型感温 | 不限高度 | 沿保护对象敷设，与被保护物体距离≤10cm |
| 可燃气体 | CO：1.5~2.0m；H₂/VOC：舱顶部≤0.3m | 避免安装在空气循环死角 |

#### 2.2.4 防误报措施

1. **报警确认逻辑**：采用"与"逻辑，任意两种探测器同时报警才触发消防联动
2. **报警延时设置**：一级报警延时30s确认，二级报警立即联动
3. **环境补偿**：在高灰尘、高湿地区选用带自动补偿功能的探测器
4. **灵敏度调整**：根据季节和环境条件调整探测器灵敏度
5. **信号滤波**：软件层面设置报警滤波算法，去除瞬时干扰信号（持续时间<5s不计入）

### 2.3 电化学储能专用探测

#### 2.3.1 电池热失控早期特征气体检测

电池热失控演化过程与对应特征气体检测窗口：

```
时间线（热失控演进）：
T=0（正常）→ T=30min（升温期）→ T=60min（SEI分解）→ T=90min（电解液分解）→ T=120min（热失控爆发）
     ↓              ↓                   ↓                  ↓                    ↓
  无气体释放     H₂缓慢释放          CO/H₂显著增加       VOC大量产生           火焰/爆炸

检测窗口：
├─ 早期预警（温度正常，气体开始释放）
│   └─ 检测指标：CO ≥ 20ppm，H₂ ≥ 100ppm
│   └─ 触发动作：BMS告警，加强监控
├─ 中期预警（温度升高，气体浓度上升）
│   └─ 检测指标：CO ≥ 50ppm，H₂ ≥ 500ppm
│   └─ 触发动作：启动冷却系统，通知值守人员
└─ 晚期预警（温度超限，热失控临近）
    └─ 检测指标：VOC ≥ 100ppm，HF开始释放
    └─ 触发动作：消防联动，隔离电池簇
```

#### 2.3.2 温度梯度监测（簇间/模组间）

| 监测层级 | 监测对象 | 传感器类型 | 报警阈值 | 布置密度 |
|----------|----------|------------|----------|----------|
| 电池簇级 | 簇内最高温度 | PT100/热电偶 | ≥55°C告警，≥60°C联动 | 每簇≥2个 |
| 模组级 | 模组外壳温度 | NTC热敏电阻 | ≥50°C告警 | 每模组≥1个 |
| 电池芯级 | 电芯表面温度（可选） | 电芯内置温度传感器 | BMS阈值+5°C | 每电芯≥1个 |
| 环境温度 | 电池舱空气温度 | 温湿度一体传感器 | ≥40°C告警 | 每舱≥2个 |
| 温差梯度 | 模组间温差 | 计算值（最高-最低） | ΔT ≥8°C告警 | BMS计算 |

**温度梯度报警逻辑**：
- 当模组间温差ΔT≥8°C时，判定为局部过热，BMS启动均衡策略
- 当ΔT≥15°C时，判定为热失控扩散，立即触发消防联动
- 温度上升速率≥5°C/min时，直接触发消防联动（无延时）

#### 2.3.3 烟雾颗粒浓度监测

| 指标 | 含义 | 检测方法 | 报警阈值 |
|------|------|----------|----------|
| 烟雾浓度 | 光的衰减率(%) | 光电感烟探测器透射式测量 | ≥15%衰减率告警 |
| 粒子尺寸分布 | 小粒子(<1μm)占比 | 激光粒子计数器 | 小粒子占比>60%告警 |
| 灰分浓度 | 固体颗粒物浓度(mg/m³) | 激光粉尘仪 | ≥5mg/m³告警 |

**烟雾颗粒分析辅助判断火灾类型**：
- 小粒子占比>80%：判断为电池热失控产生的高温烟雾
- 小粒子占比50~80%：判断为普通燃烧
- 小粒子占比<50%：判断为灰尘干扰或误报

### 2.4 储能电站消防探测系统典型配置方案

#### 2.4.1 小型储能项目配置（≤1MW，单舱）

| 探测设备 | 数量 | 安装位置 | 报警阈值 | 联动动作 |
|----------|------|----------|----------|----------|
| 点型光电感烟探测器 | 4个 | 舱内均匀布置（间距≤5m） | I级灵敏度，报警阈值15% | BMS告警 |
| 点型感温探测器 | 2个 | 电池簇上方 | 动作温度60°C | BMS告警 |
| CO气体探测器 | 1个 | 舱内中部（距地1.5m） | 一级50ppm，二级100ppm | BMS告警+声光 |
| 手动火灾报警按钮 | 1个 | 舱门内侧0.9~1.3m | 按下即报警 | 报警主机确认 |

#### 2.4.2 中型储能项目配置（1~5MW，多舱）

| 探测设备 | 数量（每舱） | 安装位置 | 报警阈值 | 联动动作 |
|----------|--------------|----------|----------|----------|
| 点型光电感烟探测器 | 6个 | 舱内分两排布置 | 报警阈值15% | BMS告警 |
| 线型感温探测器 | 2回路 | 沿电池簇顶部敷设 | 动作温度70°C | BMS告警+联动 |
| CO气体探测器 | 2个 | 舱内中部+顶部 | 一级50ppm，二级100ppm | BMS告警+声光+灭火 |
| H₂气体探测器 | 1个 | 舱顶部 | 一级500ppm，二级1000ppm | BMS告警+联动 |
| 复合火焰探测器（紫外+红外） | 2个 | 舱两端，距地3m | 响应时间≤500ms | 辅助确认 |
| 手动火灾报警按钮 | 2个 | 舱门两侧 | 按下即报警 | 报警主机确认 |

#### 2.4.3 大型储能项目配置（≥5MW，储能区）

| 探测设备 | 配置要求 | 报警阈值 | 联动动作 |
|----------|----------|----------|----------|
| 感烟/感温/气体复合探测器 | 每舱配置，含BMS接口 | 多级阈值 | 全联动 |
| 线型感温电缆 | 沿每簇电池架敷设 | 分段报警+整条报警 | 精确定位 |
| VOC气体探测器 | 舱顶部，每舱≥2个 | 一级100ppm，二级200ppm | 辅助判断 |
| HF气体探测器 | 排气口附近 | 一级3ppm，二级10ppm | 紧急联动 |
| 烟雾颗粒分析仪 | 储能区集中布置1套 | 小粒子占比>60% | 辅助判断 |
| 视频AI火灾探测 | 覆盖储能区全景 | 火焰/烟雾识别 | 辅助确认 |
| 极早期烟雾探测系统（吸气式） | 重要舱室配置 | 灵敏度0.05~0.1%obs/m | 极早期预警 |

#### 2.4.4 探测系统布线设计

| 项目 | 要求 |
|------|------|
| 线缆类型 | 火灾报警回路：NH-KVV 2×1.5mm²；气体探测器：RVVP 2×1.0mm² |
| 布线方式 | 金属线槽或金属管保护，与强电线缆间距≥0.5m |
| 回路设计 | 每个报警回路探测器数量≤127点，回路电阻≤50Ω |
| 终端电阻 | 每回路末端安装4.7kΩ终端电阻 |
| 接地 | 探测器金属外壳接地，接地电阻≤4Ω |
| 标识 | 线缆两端标识回路编号和探测器地址 |

---

## 三、灭火介质选型

### 3.1 各灭火介质对比分析

| 灭火介质 | 类型 | 适用场景 | 灭火机理 | 优点 | 缺点 | 环保性 |
|----------|------|----------|----------|------|------|--------|
| 水喷淋 | 湿式 | 大容量储能(≥2MW) | 冷却+窒息 | 成本低，效果可靠，冷却能力强 | 用水量大，需配套排水系统 | 零污染 |
| 细水雾 | 湿式 | 中等容量储能(1~5MW) | 冷却+窒息+阻燃 | 用水量少（<1/10传统喷淋），电气安全，无次生污染 | 设备成本较高，系统复杂 | 零污染 |
| 七氟丙烷(HFC-227ea) | 气体 | 小空间(<500m³) | 化学抑制 | 清洁，无残留，灭火速度快 | 对人体有害（浓度>10%时），大气臭氧层破坏（ODP=0） | ODP=0，GWP=3220 |
| 全氟己酮(Novec 1230) | 气体 | 小空间(<500m³) | 化学抑制 | 清洁，ODP=0，GWP=1，对人体安全 | 成本较高，用量大 | ODP=0，GWP=1 |
| CO₂ | 气体 | 电气火灾 | 窒息+冷却 | 绝缘性好，适合电气设备 | 对人体有害，适合无人区 | 无残留 |
| 磷酸铵盐干粉 | 干粉 | 移动式灭火 | 化学抑制+窒息 | 适用范围广，成本低 | 污染大，清理困难，腐蚀性 | 有残留 |
| 气溶胶 | 固体 | 小空间 | 化学抑制 | 体积小，安装方便 | 清洁度差，有残留 | 有残留 |

### 3.2 储能电池舱灭火系统选型建议

#### 3.2.1 按容量分级选型

| 储能容量 | 推荐灭火系统 | 系统配置 | 设计要点 |
|----------|--------------|----------|----------|
| ≤1MW | 局部应用灭火系统 | 七氟丙烷/全氟己酮预制灭火装置 | 单舱体积<300m³，采用预制灭火装置 |
| 1~5MW | 局部应用+水喷淋混合系统 | 七氟丙烷/全氟己酮局部应用+细水雾辅助 | 电池簇级局部应用+舱级细水雾 |
| ≥5MW | 全淹没水喷淋系统 | 湿式水喷淋+细水雾备用 | 双系统配置，主用湿式，备用细水雾 |
| ≥10MW | 综合灭火系统 | 固定水喷淋+移动灭火器+舱压泄放 | 消防供水量≥50L/s，持续喷雾≥2h |

#### 3.2.2 灭火剂用量计算方法

**七氟丙烷用量计算（按体积法）**：
```
公式：W = (V / S) × C

参数说明：
W：灭火剂用量(kg)
V：保护区净容积(m³)（扣除不可燃物体体积）
S：灭火剂比容积(m³/kg)，七氟丙烷在20°C时S=0.137
C：设计浓度(%)，锂电池火灾C≥8%

示例：
保护区净容积V = 80m³（40ft集装箱内部空间）
设计浓度C = 10%（安全裕量）
灭火剂比容积S = 0.137
灭火剂用量W = (80 / 0.137) × 0.10 = 58.4kg → 取整60kg
```

**细水雾用量计算（按保护区体积法）**：
```
公式：Q = V × q

参数说明：
Q：设计流量(L/min)
V：保护区体积(m³)
q：设计喷放强度(L/min·m³)，细水雾取3~6L/min·m³

示例：
保护区体积V = 80m³
设计喷放强度q = 4L/min·m³
设计流量Q = 80 × 4 = 320L/min
储水量要求 = Q × 持续时间 = 320 × 30min = 9600L → 取整10m³
```

#### 3.2.3 喷头布置设计

**水喷淋/细水雾喷头布置原则**：
1. **均匀布置**：喷头间距按设计覆盖半径的1.2倍确定，保证保护区全覆盖
2. **保护半径**：
   - 湿式水喷淋：标准响应喷头保护半径4.3m（层高≤4m）
   - 细水雾：微细雾滴喷头保护半径2.0~2.5m
3. **喷头选型**：
   - 电池舱推荐**快速响应大流量喷头**，响应时间指数RTI≤50(m·s)^0.5
   - 电池簇上方喷头采用**边墙型**，向电池簇方向倾斜30°
4. **最低安装高度**：喷头距顶棚≥0.1m，距电池顶部≥0.5m

**七氟丙烷/全氟己酮喷头布置原则**：
1. 全淹没系统喷头应均匀布置，保证灭火剂均匀分布
2. 喷头安装高度≤7m时，保护面积≤12m²/个
3. 喷头安装高度>7m时，保护面积≤9m²/个
4. 电池舱内喷头安装方向：喷口向下或水平，避免直吹电池

### 3.3 热失控抑制供水系统

#### 3.3.1 水源保障

| 水源类型 | 适用规模 | 储水容量要求 | 供水可靠性 |
|----------|----------|--------------|------------|
| 市政供水 | ≤2MW小规模储能 | 消防水箱≥36m³（室内）+50m³（室外） | 需评估市政供水能力 |
| 消防水池 | ≥2MW中大规模储能 | 按3h消防用水量计算：Q=50L/s×3h×3600=540m³ | 高可靠性，独立水源 |
| 天然水源 | 偏远地区 | 需设置取水设施和净化装置 | 需评估枯水期供水能力 |
| 消防水罐车 | 临时/移动应用 | 按单次最大灭火用水量配置 | 应急备用 |

#### 3.3.2 不同电池类型的灭火系统特殊要求

| 电池类型 | 热失控特征 | 灭火系统要求 | 特殊考虑 |
|----------|------------|--------------|----------|
| 磷酸铁锂(LFP) | 温度高（可达800°C），产气量中等，H₂+CO为主 | 水喷淋优先（冷却效果好），配合气体探测器 | 无Mn元素，无重金属，但有HF风险 |
| 三元锂(NCM/LFP替代) | 温度极高（可达1000°C+），产气量大，氧释放 | 必须采用水喷淋或细水雾，气体灭火剂无效 | 氧释放导致复燃，需持续冷却≥2h |
| 钠离子电池 | 温度中等（400~600°C），产气量较大 | 细水雾系统，配合CO/H₂探测器 | 电解液易燃，注意防止流淌引燃 |
| 液流电池(全钒) | 可燃性低，但电解液有腐蚀性 | 抗腐蚀喷淋系统，围堰收集废液 | 电解液V₂O₅有毒，收集后中和处理 |
| 固态电池 | 相对安全，但仍可能热失控 | 标准水喷淋或细水雾 | 热失控概率低，但仍需配置 |

#### 3.3.3 供水管道设计

**管径计算（海澄-威廉公式）**：
```
公式：Q = (π/4) × D² × v

参数说明：
Q：设计流量(L/s)
D：管道内径(mm)
v：经济流速(m/s)，管径≤100mm时v=1.2~1.5m/s；管径>100mm时v=2.0~3.0m/s

示例：
设计流量Q = 30L/s
经济流速v = 2.5m/s
管道内径D = √(4Q/(πv)) = √(4×30/(3.14×2.5)) = √15.3 = 121mm → 取DN125
```

**供水管道设计要点**：
1. 主干管管径≥DN100，支管管径≥DN65
2. 管道采用内外热镀锌钢管或不锈钢管，承压≥1.6MPa
3. 管道设自动排气阀，防止气阻
4. 管道设泄水阀，方便检修
5. 寒冷地区管道需电伴热带保温（功率≥30W/m）

#### 3.3.3 冷却水排放设计

| 设计要点 | 要求 |
|----------|------|
| 排水沟设计 | 宽度≥300mm，深度≥200mm，坡度≥0.5% |
| 收集池 | 容积≥最大单舱消防用水量，设隔油+中和处理 |
| 废水处理 | pH监测，加碱中和（碳酸氢钠）后排放 |
| 二次污染防控 | 冷却水不得直接排入雨水管网，需经处理达标后排放 |

---

## 四、消防联动逻辑设计

### 4.1 消防告警到设备动作的完整联动链

#### 4.1.1 联动链路架构

```
消防告警链路（完整时序）：

[T=0ms] 探测器触发报警
   ↓
[T=0~100ms] 火灾报警控制器接收报警信号并识别区域
   ↓
[T=100~300ms] BMS（电池管理系统）收到报警信息，启动电池簇级告警
   ↓
[T=300~500ms] BMS向PCS（储能变流器）下发停机指令
   ↓
[T=500~800ms] PCS执行停机，停止功率转换
   ↓
[T=800~1000ms] 断路器收到分闸指令，执行分断操作
   ↓
[T=1000~1500ms] 消防联动控制器确认报警，发出灭火系统启动指令
   ↓
[T=1500~2000ms] 灭火系统启动（药剂释放/水喷淋开启）
   ↓
[T=2000ms+] 持续监控，火灾结束后执行复位流程
```

**联动链路时序要求表**：

| 联动环节 | 最大响应时间 | 动作类型 | 备注 |
|----------|--------------|----------|------|
| 探测器报警→报警控制器确认 | ≤100ms | 信号传输 | 需具备抗干扰能力 |
| 报警控制器→BMS联动 | ≤200ms | 硬接线/通信 | 硬接线优先 |
| BMS→PCS停机 | ≤500ms | 硬接线 | 必须≤500ms |
| PCS停机→断路器分断 | ≤300ms | 硬接线 | 分断时间≤50ms |
| 确认报警→灭火系统启动 | ≤1000ms | 软件/硬件双重确认 | 两步确认防误动 |

#### 4.1.2 硬接线联动 vs 软件联动

| 对比维度 | 硬接线联动 | 软件联动（通信） | 双重保障 |
|----------|------------|------------------|----------|
| 响应速度 | 快（≤100ms） | 慢（100~500ms） | 最优 |
| 可靠性 | 高（独立于主系统） | 受通信质量影响 | 最高 |
| 成本 | 较高（线缆+接口） | 低（复用网络） | 中 |
| 适用场景 | 紧急停机/灭火启动 | 状态上报/显示 | 两者结合 |

**双重保障原则**：
1. 所有安全相关的联动必须采用**硬接线**，包括：
   - 探测器→火灾报警控制器
   - 火灾报警控制器→BMS
   - BMS→PCS急停
   - PCS→断路器分断
   - 火灾报警控制器→灭火系统启动
2. 软件联动用于**状态监视和记录**，包括：
   - EMS（能量管理系统）状态显示
   - 远程监控中心告警
   - 历史数据记录
3. 硬接线优先级高于软件指令，即硬接线动作不受软件故障影响

### 4.2 联动控制逻辑图（文字描述）

#### 4.2.1 触发条件分级

| 报警级别 | 触发条件 | 联动动作 | 确认要求 |
|----------|----------|----------|----------|
| **一级告警**（监视级） | 单一探测器报警（感烟/感温/气体任一） | BMS加强监控，通知值守人员，不联动灭火 | 无需确认，持续监测 |
| **二级告警**（警告级） | 两种不同类型探测器同时报警 | BMS启动冷却系统，启动声光报警，通知调度 | 延时30s后自动升级 |
| **三级告警**（火灾确认） | 三种探测器同时报警或单一气体浓度超标 | 消防联动，确认火灾，启动灭火系统，执行紧急停机 | 需人工确认或延时确认 |

#### 4.2.2 动作指令清单

| 序号 | 动作对象 | 动作指令 | 执行优先级 | 执行方式 |
|------|----------|----------|------------|----------|
| 1 | BMS | 停止电池簇充放电，打开风扇 | P1（最先） | 硬接线 |
| 2 | PCS | 急停，停止功率转换 | P1 | 硬接线 |
| 3 | 高压断路器 | 分闸，切除与电网连接 | P1 | 硬接线 |
| 4 | 低压断路器 | 分闸，切除厂用电 | P2 | 硬接线 |
| 5 | 火灾报警控制器 | 启动声光报警 | P1 | 硬接线 |
| 6 | 灭火系统 | 启动灭火剂释放 | P1 | 硬接线（两步确认） |
| 7 | 消防泵 | 启动消防水泵 | P1 | 硬接线 |
| 8 | 排烟风机 | 启动排烟风机（火灾确认后） | P2 | 硬接线 |
| 9 | 空调系统 | 关闭空调，切断非消防电源 | P2 | 硬接线 |
| 10 | 门禁系统 | 打开火灾区域所有门禁 | P3 | 硬接线 |
| 11 | 视频系统 | 切换火灾区域监控画面 | P3 | 通信 |
| 12 | EMS | 上报告警信息至调度中心 | P3 | 通信 |

#### 4.2.3 复位条件与流程

```
火灾结束复位流程：

条件1：火灾报警控制器无持续报警（≥5min无新报警）
条件2：温度探测器示值降至<40°C
条件3：可燃气体浓度<一级报警阈值50%

↓（满足全部条件）

复位步骤：
[Step 1] 人工确认火灾已扑灭
[Step 2] 火灾报警控制器复位（需操作员权限）
[Step 3] 手动关闭灭火系统（如为持续喷雾系统）
[Step 4] 检查电池舱状态，评估是否可以恢复
[Step 5] 如需恢复：逐步闭合断路器，BMS自检后恢复并网
[Step 6] 如不可恢复：通知检修，记录事件，提交事故报告
```

### 4.3 消防系统与EMS联动

#### 4.3.1 告警信息上报

| 信息类型 | 上报方式 | 上报内容 | 上报对象 |
|----------|----------|----------|----------|
| 探测器报警 | 硬接线+通信双重 | 报警位置、探测器类型、报警时间 | EMS主机、消防控制室 |
| 消防系统状态 | 通信（Modbus/TCP） | 灭火系统状态、消防泵状态、报警主机状态 | EMS主机 |
| 火灾确认 | 硬接线+通信 | 火灾区域、确认时间、联动动作记录 | EMS、调度中心、集控中心 |
| 联动执行结果 | 通信 | 停机成功/失败、灭火启动成功/失败 | EMS、运维平台 |

#### 4.3.2 EMS显示与交互功能

**告警显示界面要求**：
1. 主界面显示储能电站消防系统状态总览（红/黄/绿三色）
2. 点击区域进入详情：显示该区域所有探测器状态
3. 告警列表：按时间顺序显示最近100条告警记录
4. 告警过滤：可按类型（烟/温/气）、区域、时间过滤
5. 历史曲线：可查看告警前后30分钟温度/气体浓度趋势

**远程强制停机指令流程**：
```
调度中心/集控中心下发强制停机指令
        ↓
EMS接收指令，验证指令有效性（密码/签名）
        ↓
EMS向消防系统确认当前无火灾（避免错误停机）
        ↓
EMS向BMS下发停机指令
        ↓
BMS执行停机动作（停止电池簇）
        ↓
BMS向PCS下发停机指令
        ↓
PCS执行停机，向高压断路器下发分闸指令
        ↓
断路器分闸，电站与电网隔离
        ↓
EMS向调度中心确认停机完成
```

---

## 五、消防供配电设计

### 5.1 消防设备供电要求

#### 5.1.1 负荷分级

| 消防设备 | 负荷等级 | 供电要求 | 供电时间 |
|----------|----------|----------|----------|
| 火灾自动报警系统主机 | 一级负荷 | 主电源+备用电源（蓄电池），切换时间≤0.15s | 主电源失电后≥8h |
| 消防联动控制器 | 一级负荷 | 主电源+蓄电池 | 主电源失电后≥8h |
| 消防控制室照明 | 一级负荷 | 双电源末端切换 | - |
| 消防水泵 | 一级负荷 | 双电源供电（双重电源或双回线路） | 持续供电 |
| 排烟风机 | 一级负荷 | 双电源供电 | 持续供电 |
| 消防电梯 | 一级负荷 | 双电源末端切换 | 持续供电 |
| 应急照明 | 一级负荷 | 蓄电池供电 | ≥90min（疏散照明）/≥3h（备用照明） |
| 火灾探测器/手报 | 三级负荷 | 主电源供电 | 持续供电 |
| 声光报警器 | 三级负荷 | 主电源供电（蓄电池备用） | 主电源失电后≥8h |

#### 5.1.2 备用电源配置

| 备用电源类型 | 适用设备 | 配置要求 | 维护要求 |
|--------------|----------|----------|----------|
| 蓄电池（铅酸/锂电池） | 火灾报警控制器、联动控制器、探测器 | 容量≥8h（报警系统），≥3h（联动控制器） | 每季度进行一次放电测试 |
| EPS电源 | 应急照明 | 额定功率≥负荷总功率的1.5倍，切换时间≤0.25s | 每半年进行一次切换测试 |
| 柴油发电机组 | 消防水泵、排烟风机（大型项目） | 自启动时间≤15s，容量≥消防负荷总量的1.2倍 | 每月进行一次自启动测试，每半年进行一次负载测试 |

### 5.2 双电源切换装置配置

#### 5.2.1 末端ATS配置

| 配置位置 | ATS类型 | 切换时间 | 适用负荷 | 备注 |
|----------|---------|----------|----------|------|
| 消防泵控制柜 | 电源级（PC级） | ≤200ms | 消防水泵 | 采用断路器作为保护 |
| 消防风机控制柜 | 电源级（PC级） | ≤200ms | 排烟风机 | 采用隔离开关+接触器 |
| 应急照明配电箱 | 负载级（CB级） | ≤250ms | 应急照明 | ATS+接触器实现 |
| 消防控制室配电柜 | 电源级（PC级） | ≤200ms | 火灾报警主机 | 双电源+蓄电池双保险 |

#### 5.2.2 供电线路冗余设计

```
消防设备供电线路配置原则：

1. 消防水泵供电
   - 供电电源1：市电1（从变电站不同母线引来）
   - 供电电源2：市电2（从变电站不同母线引来）或柴油发电机
   - 线路：两根电缆沿不同路径敷设，竖井内采用矿物绝缘电缆

2. 排烟风机供电
   - 主电源：消防专用配电柜（双电源）
   - 备用电源：EPS或柴油发电机
   - 线路：耐火电缆，穿管暗敷或矿物绝缘电缆

3. 火灾报警系统供电
   - 主电源：消防电源
   - 备用电源：蓄电池（主机内）
   - 线路：NH-BV或矿物绝缘电缆，燃烧等级B1
```

### 5.3 消防应急照明和疏散指示

| 设备类型 | 设置位置 | 照度要求 | 持续时间 | 供电方式 |
|----------|----------|----------|----------|----------|
| 疏散照明 | 疏散楼梯间、疏散通道、安全出口 | ≥5lx（地面照度） | ≥90min | 主电源+蓄电池 |
| 疏散指示 | 疏散通道地面、墙面 | 最小照度≥0.5lx | ≥90min | 主电源+蓄电池 |
| 备用照明 | 消防控制室、消防水泵房 | ≥正常照明照度的10% | ≥3h | 主电源+EPS/柴油发电机 |
| 疏散指示（低位） | 距地面≤0.5m墙面或地面嵌入式 | 距地面1m处≥1lx | ≥90min | 主电源+蓄电池 |
| 蓄电池供电 | 设置场所 | 供电可靠性高 | ≥8h | 免维护铅酸电池 |

### 5.4 消防系统电气接线设计要点

#### 5.4.1 火灾自动报警系统接线

| 线路类型 | 线缆规格 | 用途 | 敷设要求 |
|----------|----------|------|----------|
| 报警回路总线 | NH-KVV 2×1.5mm² | 连接探测器、手报、模块至报警主机 | 金属线槽或SC管保护 |
| 联动控制线 | NH-KVV 4×1.5mm² | 连接报警主机至联动模块 | 金属线槽，与强电间距≥0.3m |
| 电源线 | NH-BV 2×2.5mm² | 探测器/模块供电 | 单独穿管，不与信号线同管 |
| 屏蔽线 | RVVP 2×1.0mm² | 模拟量信号传输（气体探测器） | 屏蔽层单端接地 |
| 通讯线 | CAT5e/光纤 | 区域控制器联网 | 满足通讯距离要求 |

#### 5.4.2 联动控制接线（硬接线设计）

| 联动信号 | 线缆规格 | 连接关系 | 备注 |
|----------|----------|----------|------|
| 报警主机→BMS停机 | NH-KVV 4×1.5mm² | 无源常开触点输出 | 必须采用硬接线，不依赖通信 |
| BMS→PCS急停 | NH-KVV 4×1.5mm² | 无源常开触点输出 | PCS接收急停信号后0.5s内停机 |
| PCS→高压断路器 | NH-KVV 4×1.5mm² | 分闸指令（硬接线） | 断路器保护装置配合 |
| 报警主机→灭火系统启动 | NH-KVV 4×1.5mm² | 两步确认后输出启动信号 | 需24V DC电源驱动 |
| 报警主机→消防泵 | NH-KVV 4×1.5mm² | 启动信号（硬接线） | 消防泵控制器接收后启动 |
| 报警主机→声光报警 | NH-BV 2×1.5mm² | 启动信号 | 声光报警器响应时间≤1s |

#### 5.4.3 接地设计要求

| 接地类型 | 接地电阻 | 接地线规格 | 连接方式 |
|----------|----------|------------|----------|
| 工作接地（报警主机） | ≤4Ω | BV-25mm²（黄绿双色） | 单独引至等电位端子箱 |
| 保护接地（探测器金属外壳） | ≤4Ω | BV-16mm²（黄绿双色） | 接地端子箱汇总后接地 |
| 防雷接地 | ≤10Ω | 扁钢40×4mm | 与建筑物防雷接地共用 |
| 等电位连接 | 过渡电阻≤0.03Ω | 镀锌扁钢或编织铜带 | 所有金属管道、设备外壳互联 |

---

## 六、验收与检查

### 6.1 消防系统验收检查表（≥40项）

#### 一、火灾自动报警系统验收（15项）

| 序号 | 检查项目 | 检查方法 | 合格标准 | 检查结果 |
|------|----------|----------|----------|----------|
| 1 | 探测器安装位置 | 现场测量 | 符合设计图纸，间距符合要求 | |
| 2 | 探测器数量 | 现场清点 | 符合设计数量 | |
| 3 | 探测器编码 | 操作确认 | 每只探测器地址唯一 | |
| 4 | 手动火灾报警按钮 | 现场测试 | 按下后报警控制器有响应 | |
| 5 | 火灾报警控制器自检 | 操作测试 | 自检功能正常 | |
| 6 | 火灾报警控制器打印功能 | 触发报警测试 | 打印记录完整 | |
| 7 | 报警声音 | 现场测试 | 报警声≥85dB | |
| 8 | 报警显示 | 触发报警测试 | 屏幕显示位置准确 | |
| 9 | 联动控制器 | 功能测试 | 联动功能正常 | |
| 10 | 区域报警控制器联网 | 功能测试 | 与主机通信正常 | |
| 11 | 备用电源自动投入 | 切断主电源测试 | ≤0.15s切换 | |
| 12 | 备电源容量 | 放电测试 | ≥8h放电时间 | |
| 13 | 接地电阻 | 测量 | ≤4Ω | |
| 14 | 布线验收 | 目视检查 | 穿管保护，线缆标识清晰 | |
| 15 | 抗干扰测试 | 模拟干扰测试 | 无误报警 | |

#### 二、灭火系统验收（15项）

| 序号 | 检查项目 | 检查方法 | 合格标准 | 检查结果 |
|------|----------|----------|----------|----------|
| 16 | 喷头安装高度 | 测量 | 符合设计要求 | |
| 17 | 喷头间距 | 测量 | 符合设计要求 | |
| 18 | 喷头型号 | 核对 | 与设计一致 | |
| 19 | 喷头保护角度 | 测量 | 覆盖保护区无盲区 | |
| 20 | 管道试压 | 打压测试 | 压力≥设计压力1.5倍，保压≥30min | |
| 21 | 管道冲洗 | 通水测试 | 水质清澈无杂质 | |
| 22 | 阀门安装 | 目视检查 | 方向正确，标识清晰 | |
| 23 | 阀门启闭 | 操作测试 | 灵活可靠 | |
| 24 | 灭火剂储瓶压力 | 测量 | 压力在绿区范围内 | |
| 25 | 灭火剂储量 | 称重/测量 | 符合设计用量 | |
| 26 | 启动装置 | 功能测试 | 可靠动作 | |
| 27 | 安全阀 | 功能测试 | 动作压力符合要求 | |
| 28 | 选择阀 | 操作测试 | 动作可靠，标识清晰 | |
| 29 | 系统联动测试 | 模拟火灾测试 | 报警→联动→喷放全流程正常 | |
| 30 | 信号反馈 | 功能测试 | 控制器显示状态与实际一致 | |

#### 三、消防供配电系统验收（10项）

| 序号 | 检查项目 | 检查方法 | 合格标准 | 检查结果 |
|------|----------|----------|----------|----------|
| 31 | 双电源切换 | 模拟断电测试 | 切换时间≤200ms | |
| 32 | ATS性能 | 功能测试 | 动作可靠，无死机 | |
| 33 | 线路标识 | 目视检查 | 回路编号清晰 | |
| 34 | 电缆耐火等级 | 核对检测报告 | 符合设计要求 | |
| 35 | 消防泵启动 | 现场测试 | 启动时间≤30s | |
| 36 | 消防泵运行 | 运行测试 | 流量、压力符合设计 | |
| 37 | 应急照明转换 | 切断主电源测试 | ≤0.25s点亮 | |
| 38 | 应急照明照度 | 测量 | ≥5lx（疏散）/≥正常照度10%（备用） | |
| 39 | 疏散指示标志 | 现场检查 | 安装位置正确，标识清晰 | |
| 40 | 蓄电池维护 | 放电测试 | 容量≥额定值80% | |

### 6.2 消防联动测试记录表

| 测试项目 | 测试时间 | 测试方法 | 预期动作 | 实际动作 | 测试人 | 判定 |
|----------|----------|----------|----------|----------|--------|------|
| 感烟探测器报警联动 | | 模拟烟雾测试 | 控制器显示区域，声光启动 | | | |
| 感温探测器报警联动 | | 模拟升温测试 | 控制器显示区域，联动BMS | | | |
| 可燃气体报警联动 | | 模拟气体释放 | 控制器显示气体类型，联动启动 | | | |
| 复合报警确认联动 | | 双重探测器同时触发 | 确认火灾，启动灭火系统 | | | |
| BMS停机联动 | | 火灾报警触发 | 电池簇停止运行 | | | |
| PCS急停联动 | | 火灾报警触发 | PCS停止功率转换 | | | |
| 断路器分断联动 | | 火灾报警触发 | 断路器分闸 | | | |
| 灭火系统启动 | | 确认火灾后触发 | 药剂释放/水喷淋开启 | | | |
| 消防泵启动 | | 打开试验消火栓 | 消防泵启动，压力正常 | | | |
| 排烟风机启动 | | 火灾确认后触发 | 排烟风机启动 | | | |
| 声光报警确认 | | 报警触发 | 火灾确认后声光停止（复位后） | | | |
| EMS告警上报 | | 火灾报警触发 | EMS显示告警信息 | | | |
| 复位功能 | | 火灾解除后测试 | 复位后系统恢复正常 | | | |

### 6.3 灭火介质剩余量检测要求

| 灭火介质 | 检测周期 | 检测项目 | 检测方法 | 判定标准 |
|----------|----------|----------|----------|----------|
| 七氟丙烷/全氟己酮 | 每季度1次 | 压力检查 | 压力表读数 | 在绿区范围内（20°C时压力符合要求） |
| | 每年1次 | 重量检查 | 称重 | 实际重量≥额定重量的95% |
| 水基灭火剂 | 每半年1次 | 液位检查 | 液位计或人工测量 | 液位在设计液位±5%范围内 |
| 干粉灭火器 | 每季度1次 | 压力检查 | 压力表读数 | 在绿区范围内 |
| | 每半年1次 | 重量检查 | 称重 | 实际重量≥额定重量的90% |
| | 每5年1次 | 更换干粉 | - | 到期必须更换 |
| CO₂灭火器 | 每季度1次 | 重量检查 | 称重 | 实际重量≥额定重量的95% |
| 消防水 | 每季度1次 | 水质检测 | 取样检测 | pH=6.5~8.5，无明显杂质 |
| | 每季度1次 | 液位检查 | 液位计读数 | 液位≥设计液位 |

### 6.4 年度消防维护检查项目

| 检查类别 | 检查项目 | 周期 | 负责人员 | 记录要求 |
|----------|----------|------|----------|----------|
| **探测器维护** | 感烟探测器灵敏度测试 | 每半年 | 专业消防公司 | 记录测试值，合格后贴标 |
| | 感温探测器精度校准 | 每半年 | 专业消防公司 | 记录校准值 |
| | 可燃气体探测器标定 | 每季度 | 专业消防公司 | 记录标定曲线 |
| | 探测器清洁 | 每季度 | 运维人员 | 记录清洁前后状态 |
| **灭火系统维护** | 灭火剂剩余量检查 | 每季度 | 运维人员 | 记录实际储量 |
| | 喷头检查（有无堵塞/损坏） | 每半年 | 运维人员 | 记录检查结果 |
| | 管道检查（有无泄漏/腐蚀） | 每半年 | 运维人员 | 记录检查结果 |
| | 阀门操作测试 | 每季度 | 运维人员 | 记录操作情况 |
| | 系统联动测试 | 每半年 | 专业消防公司 | 填写联动测试记录表 |
| **供配电维护** | 双电源切换测试 | 每季度 | 电气维护人员 | 记录切换时间和状态 |
| | 蓄电池放电测试 | 每半年 | 电气维护人员 | 记录放电时间和容量 |
| | 应急照明测试 | 每月 | 运维人员 | 记录测试结果 |
| | ATS功能检查 | 每季度 | 电气维护人员 | 记录检查结果 |
| **消防泵维护** | 消防泵手动启动测试 | 每月 | 运维人员 | 记录启动时间、流量、压力 |
| | 消防泵自动启动测试 | 每季度 | 专业消防公司 | 记录测试结果 |
| | 泵体清洁和润滑 | 每半年 | 维保人员 | 记录维护情况 |
| | 管道和阀门检查 | 每季度 | 维保人员 | 记录检查结果 |
| **消防控制室** | 控制器清洁 | 每季度 | 运维人员 | 记录清洁情况 |
| | 控制器软件更新 | 按需 | 专业消防公司 | 记录版本号和更新内容 |
| | UPS电源检查 | 每季度 | 电气维护人员 | 记录状态和负载 |
| **档案管理** | 消防档案更新 | 每季度 | 消防管理员 | 记录档案更新内容 |
| | 检测报告归档 | 按检测完成 | 消防管理员 | 确保报告完整归档 |
| | 培训记录归档 | 按培训完成 | 消防管理员 | 确保培训记录完整 |

---

## 附录：常用参数速查表

### A. 探测器保护面积速查

| 场所类型 | 高度范围 | 感烟探测器保护面积 | 感温探测器保护面积 |
|----------|----------|---------------------|---------------------|
| 电池舱（普通） | ≤8m | 60m² | 20~30m² |
| 电池舱（大空间） | 8~12m | 80m²（线型） | 不适用 |
| 电气柜间 | ≤4m | 40m² | 20m² |
| 电缆夹层 | ≤3m | 40m² | 30m² |
| 控制室 | ≤4m | 60m² | 20~30m² |
| 走廊/楼梯间 | ≤4m | 40m² | 20m² |

### B. 灭火剂设计浓度速查

| 灭火对象 | 七氟丙烷设计浓度 | 全氟己酮设计浓度 | 备注 |
|----------|------------------|-------------------|------|
| 锂电池火灾 | ≥10%（需增大30%） | ≥6% | 参照GB 51048 |
| 电气设备火灾 | 8% | 5.5% | 参照GB 50370 |
| 固体表面火灾 | 5% | 4% | 参照GB 50370 |
| 液体火灾 | 8% | 5.5% | 参照GB 50370 |
| 气体火灾 | 10% | 6% | 参照GB 50370 |

### C. 消防用水量速查（按储能容量）

| 储能容量 | 室内消火栓用水量 | 室外消火栓用水量 | 自动喷淋用水量 | 备注 |
|----------|------------------|------------------|----------------|------|
| ≤1MW | 10L/s | 15L/s | - | 无自动喷淋 |
| 1~5MW | 10L/s | 25L/s | 20L/s | 细水雾替代 |
| 5~10MW | 15L/s | 30L/s | 25L/s | 标准水喷淋 |
| ≥10MW | 20L/s | 40L/s | 30L/s | 综合消防系统 |

### D. 联动时序速查

| 联动环节 | 标准响应时间 | 最大允许时间 | 验证方法 |
|----------|--------------|--------------|----------|
| 探测器报警→控制器显示 | ≤5s | 10s | 秒表测量 |
| 报警控制器→BMS联动 | ≤200ms | 500ms | 示波器测量 |
| BMS→PCS急停 | ≤500ms | 1000ms | 示波器测量 |
| PCS→断路器分断 | ≤300ms | 500ms | 继电保护测试仪 |
| 报警确认→灭火系统启动 | ≤1000ms | 2000ms | 秒表测量 |
| 消防泵启动时间 | ≤55s | 120s | 秒表测量 |

---

## 附录E：常见消防设计问题与解决方案

### E.1 探测器选型常见问题

| 问题 | 原因分析 | 解决方案 |
|------|----------|----------|
| 感烟探测器频繁误报 | 电池舱内灰尘大、温湿度变化大 | 选用带自动补偿功能的光电感烟探测器；增加防尘罩；调整灵敏度等级 |
| CO探测器数值漂移 | 传感器老化、环境干扰 | 每季度标定一次；环境温度稳定时使用；选用抗干扰型传感器 |
| 火焰探测器无法识别真实火灾 | 阳光直射干扰、焊接作业 | 安装遮光罩；设置阳光抑制算法；记录干扰源位置并排除 |
| 线型感温电缆误报警 | 环境温度接近动作温度、敷设不规范 | 选用动作温度85°C以上规格；规范敷设（与被测物体距离≤10cm）；增加屏蔽层 |

### E.2 灭火系统常见问题

| 问题 | 原因分析 | 解决方案 |
|------|----------|----------|
| 水喷淋系统喷头堵塞 | 水质不达标、管道锈蚀 | 增加过滤器；定期冲洗管道；使用不锈钢管道 |
| 七氟丙烷药剂泄漏 | 瓶组老化、密封件损坏 | 每季度检查压力；每5年更换瓶组；检查密封件 |
| 细水雾系统雾化不良 | 喷头堵塞、压力不足 | 检查喷头过滤网；调整泵出口压力≥10MPa；检查喷嘴磨损 |
| 灭火剂喷射时间不足 | 计算用量偏小、泄漏 | 按最大保护区计算用量；检查管道连接密封性；增加储瓶数量 |

### E.3 联动系统常见问题

| 问题 | 原因分析 | 解决方案 |
|------|----------|----------|
| 联动动作延迟 | 信号线过长、继电器响应慢 | 优化布线路径；选用响应速度快的继电器；增加信号放大器 |
| BMS与PCS通信失败 | 协议不一致、接口损坏 | 统一通信协议；配置协议转换器；更换接口模块 |
| 断路器拒动 | 保护定值设置不当、机构卡涩 | 重新设置保护定值；检查机构灵活性；更换断路器 |
| EMS无法显示告警 | 通信接口故障、软件配置错误 | 检查通信线缆；重新配置通信参数；升级EMS软件 |

### E.4 供配电系统常见问题

| 问题 | 原因分析 | 解决方案 |
|------|----------|----------|
| 双电源切换失败 | ATS故障、电源缺相 | 检查ATS机械结构；测量电源相序；更换ATS |
| 备用电源容量不足 | 负荷计算不准确、蓄电池老化 | 重新核算消防负荷；更换蓄电池；增加电池容量 |
| 应急照明不亮 | 蓄电池亏电、切换电路故障 | 定期充放电测试；检查切换电路；更换蓄电池 |
| 线路过载发热 | 负荷增加、线径偏小 | 重新核算负荷；更换大截面线缆；分散负荷 |

---

## 附录F：消防系统设计计算示例

### F.1 七氟丙烷灭火系统设计计算示例

**项目概况**：某储能电站单舱尺寸12m×3m×2.8m，净容积约100m³，电池设备占据约10m³，防护区净容积90m³。

**设计步骤**：

1. **确定设计浓度**：锂电池火灾设计浓度C=10%（安全裕量+30%）
2. **计算灭火剂比容**：
   - 七氟丙烷20°C时，比容S=0.137m³/kg
   - 修正系数K=1.0（无开口补偿）
3. **计算灭火剂用量**：
   ```
   灭火剂用量 W = V/S × C
              = 90/0.137 × 0.10
              = 65.7kg → 取整70kg
   ```
4. **选择储瓶**：选用2只50kg瓶组，单瓶药剂35kg
5. **计算喷头数量**：每个喷头保护面积≤12m²，所需喷头数=100/12≈9个
6. **验算喷射时间**：系统喷射时间≥10s，符合要求

### F.2 细水雾灭火系统设计计算示例

**项目概况**：同上储能舱，防护区体积100m³，设计喷放强度q=4L/min·m³，持续时间30min。

**设计步骤**：

1. **计算设计流量**：
   ```
   Q = V × q = 100 × 4 = 400L/min = 6.67L/s
   ```
2. **选择喷头**：微细雾滴喷头，额定流量3.5L/min@10MPa
   ```
   喷头数量 = Q/喷头流量 = 400/3.5 = 114个 → 取整120个（均匀布置）
   ```
3. **计算储水容量**：
   ```
   储水量 = Q × 持续时间 = 400 × 30 = 12000L = 12m³
   ```
4. **选择水泵**：设计流量6.67L/s，设计压力≥10MPa
   ```
   泵功率 P = ρ × g × Q × H / η
           = 1000 × 9.8 × 0.00667 × 100 / 0.75
           ≈ 8.7kW → 选用11kW多级离心泵
   ```
5. **管道设计**：主管道流速≤3m/s
   ```
   管道内径 D = √(4Q/(πv)) = √(4×0.00667/(3.14×3)) = 53mm → 取DN65
   ```

### F.3 消防联动时序验证计算示例

**项目概况**：某2MW储能项目，要求消防告警到灭火启动总时间≤2s。

**时序分解计算**：

| 环节 | 延迟时间 | 累计时间 | 是否满足 |
|------|----------|----------|----------|
| 探测器响应时间 | 50ms | 50ms | ✓ |
| 信号传输至报警控制器 | 30ms | 80ms | ✓ |
| 报警控制器处理 | 20ms | 100ms | ✓ |
| 硬接线输出至BMS | 50ms | 150ms | ✓ |
| BMS处理并发送停机指令 | 100ms | 250ms | ✓ |
| PCS接收并执行停机 | 200ms | 450ms | ✓ |
| 断路器分闸 | 100ms | 550ms | ✓ |
| 报警确认延时（可调） | 0~500ms | 550~1050ms | ✓ |
| 灭火系统启动 | 200ms | 750~1250ms | ✓ |

**结论**：通过合理配置，最坏情况下（确认延时500ms）总响应时间约1250ms，满足≤2s要求。

---

## 附录G：消防系统竣工资料清单

| 序号 | 资料名称 | 份数 | 备注 |
|------|----------|------|------|
| 1 | 设计文件（含设计变更） | 8份 | 设计院签章 |
| 2 | 消防系统竣工图 | 8份 | 含平面图、系统图、接线图 |
| 3 | 设备出厂合格证及检验报告 | 1套 | 全部设备 |
| 4 | 隐蔽工程验收记录 | 1套 | 管道暗敷、线缆敷设 |
| 5 | 管道试压记录 | 1套 | 每段管道 |
| 6 | 接地电阻测试报告 | 1份 | 各接地系统 |
| 7 | 绝缘电阻测试报告 | 1份 | 各回路导线 |
| 8 | 联动测试报告 | 1份 | 含时序测试 |
| 9 | 火灾报警控制器编程记录 | 1份 | 地址编码表 |
| 10 | 设备操作手册 | 1套 | 全部设备 |
| 11 | 培训记录 | 1份 | 运维人员培训 |
| 12 | 维保合同 | 1份 | 签订维保单位 |

---

> **文件版本**：v1.0
> **创建日期**：2025年
> **适用范围**：电化学储能电站消防系统设计
> **核心亮点**：覆盖探测→灭火→联动→配电→验收全链路，包含完整对比表格和时序图描述